# Modbus RTU 实战 01：伺服振动台的 PLC 接入

所属领域：Engineering → Modbus → 实战案例。

**结论：这个项目的振动控制链路通过标准 Modbus 功能码完成了实机联调。现场串口用的是 `8N1`，与 Modbus 串行规范对无校验时采用两个停止位的要求有差异。** 32 位字序、浮点类型和线圈的动作语义都属于设备层约定。

本案例以驱动源码、设备点位表和项目实机联调记录为依据。核对时未找到实际串口的原始抓包，因此结论覆盖项目记录中的互通范围。线上 CRC、帧间隔、从站实际发送的字符时序及完整协议符合性仍待独立验证。

## 标准、现场差异和设备约定

| 核对项 | 项目里的具体情况 | 判断 |
| --- | --- | --- |
| 通信链路 | 工控机经 RS485 连接振动控制器，驱动创建 RTU 主站。设备点位表列出标准功能码，项目记录了实机联调通过。 | 有标准 Modbus RTU 读写互通的证据。 |
| 串口字符格式 | 点位表、驱动初始化和实机联调记录一致指向 `8N1`。另有安装说明写成 `8E1`。 | `8N1` 是现场已记录的工作配置。串行规范 §2.5.1 的默认格式是 `8E1`，无校验时规定 `8N2`。 |
| 读线圈和状态 | 驱动用 `0x01` 读模式和动作反馈线圈，用 `0x03` 读保持寄存器区的状态及参数。项目有仅供上位机读取的状态地址，也通过 `0x03` 访问。 | 功能码的报文和访问类别由标准定义，具体点位及写权限由设备定义。 |
| 写线圈和参数 | 驱动用 `0x05` 写单个模式或命令线圈，用 `0x10` 写跨两个寄存器的参数。点位表也列出 `0x06`，本驱动未使用它。 | 可区分源码实际调用的标准功能码和设备文档声明的支持范围。 |
| 32 位参数 | 频率（Hz）和振幅（mm）按 `Float32` 解码，时间（s）按 `Int32` 解码，均为 `CDAB` 低字在前。点位表把部分物理量写成带小数位的整数，并用速度单位描述源码中的频率字段。 | 标准规定每个寄存器按高字节在前传输。跨寄存器字序、数据类型和单位应根据实机记录及参考值核对。 |
| 命令与反馈 | 同样用 `0x05` 写入，计时清零要发 `0 → 1 → 0`，启停和回原则写 `1`，再用状态寄存器和反馈线圈判断进度。 | 触发沿、自复位和动作完成条件来自控制器逻辑。清零方式有实机记录，启停和回原线圈的自复位由点位表描述。 |

同一项目还接入了用 TCP 承载文本命令的外围控制板。本案例只考察 RS485 上的振动控制器，判断协议时应按设备连接和驱动分别取证。

## 从点位表找到报文地址和串口

- **地址映射。** 点位表分别列出 PLC 点名和十六进制 Modbus 地址。驱动把 Modbus 地址字段直接作为报文偏移传给库。线圈和保持寄存器属于独立的数据区，可以有相同的数字偏移。例如从站地址相同、起始地址都是 `0x0120` 时，`0x01` 访问线圈，`0x03` 访问保持寄存器。换型号时要重新核对点名到报文地址的映射。
- **串口探测。** 程序按已配置的波特率、站号和 `8N1` 逐个试开本机串口，以 `0x03` 只读一个状态寄存器。返回一个落在预期枚举范围内的值就选中该端口。它只能确认在这组参数下找到了符合探测条件的候选设备。如果另一台设备也恰好返回这个范围内的值，仍需核对设备身份。

## 数据读得通，为什么数值仍可能错

这一案例的关键是把三个检查拆开：**寄存器的线上字节序、两个寄存器的字序、拼出的 32 位位模式如何解释**。点位表把部分量写成定点整数，但实机联调记录与驱动一致按浮点数处理。CRC 和读写都可以正常，使用错误的数据类型仍会得到错误的物理量。

下面是按同样的布局构造的教学报文，站号、地址和数值均为示例。

```text
请求  11 03 01 20 00 02 C6 AD
响应  11 03 04 00 00 41 48 DB 94
```

1. `0x03` 请求读两个保持寄存器，响应的 `04` 表示四个数据字节。按单寄存器高字节在前解析，得到 `[0x0000, 0x4148]`。
2. 按设备的低字在前规则合成位模式 `0x41480000`。
3. 将同一位模式解释成 IEEE 754 单精度浮点数，得到 `12.5`。解释成 32 位整数则得到 `1095237632`。

联调时可先用 `0x03` 读一个设备界面上已知的值，同时记录寄存器原值和参考值。优先挑非零、两个字不同的数，再确认类型、字序与单位。用同一套编码和解码写后回读，可以检查写入值是否保持一致。确认设备是否按预期理解该值，还需要独立参考，例如设备界面显示。

## 从写入参数到确认动作

项目里的定频启动沿着以下流程执行：

```text
写模式线圈 → 写频率、时长和振幅 → 回读核验
          → 发计时清零脉冲 → 写启动线圈 → 轮询启动或运行反馈
```

- **写入与读回。** 各 32 位参数用一条 `0x10` 写入两个连续寄存器，随后用 `0x03` 回读。驱动对浮点值比较容差，对时长比较整数值，校验通过后才继续启动。
- **触发与复位。** 计时清零线圈依赖上升沿且需要主站拉回低电平。下一次清零还要能形成新的上升沿。每次写线圈自身都是标准 `0x05` 事务。
- **启动、停止和回原。** 启动以进入启动中或运行状态为反馈。停止等待停止状态并检查启动中和停止中标志。回原等待停止状态且回原标志清除，并给旧报警消退留出窗口。启动、停止和回原各有动作超时。换设备时要重新核对状态刷新时序、报警判定和完成条件。

## 状态轮询与通信失败

- **轮询。** 后台状态读取和控制写入共用同一 RTU 主站，由同一把锁串行化。每轮读两段保持寄存器和一段线圈，再把三个响应合成状态快照。设备可能在两笔请求之间更新状态，应用应按顺序采样理解这份快照。
- **重试。** 当前驱动在 RTU 库层配置重试，业务层捕获异常后还会关闭连接，并尝试重新执行整个操作一次。两层重试是这个项目的实现。对启动、回原、清零这样的触发写，响应超时时设备可能已经执行了命令，整段重试可能再次触发。复用这一流程时应按设备的反馈和命令是否允许重复执行决定如何恢复。

## 换设备时怎么复核

1. 先分辨物理接口和报文协议。把串口参数与规范允许的格式逐项对照，再记录实际互通的配置。
2. 用只读请求确认站号、地址基准、功能码、数据长度和解码结果。能保留双向原始帧时，一并记录 CRC 和帧时间。要确认停止位和帧间隔，需要能看到线路时序的采集工具。
3. 把设备声明支持、源码实际调用、实机记录确认和原始报文验证分别记下来。资料与实测冲突时，留下比较依据和仍待验证的项目。

## 关联知识与规范

- [Modbus 工程专题总览](../index.md)
- [32 位多寄存器字序、有符号补码与定点数缩放](../01-Multi-Register-Word-Order-Twos-Complement-and-Scaling.md)
- [寄存器触发语义与动作状态轮询握手](../03-Register-Persistence-Control-Modes-and-Motion-Handshake.md)
- [上位机轮询与串口并发管理](../04-Host-Architecture-Polling-Concurrency-and-Port-Management.md)
- [Modbus 超时、重试与异常响应](../../../ComputerScience/Networking/IndustrialProtocols/Modbus/RTU/Modbus-Timeout-Retry-and-Exception-Handling.md)
- [Modbus 应用协议 V1.1b3 §4、§6](https://www.modbus.org/file/secure/modbusprotocolspecification.pdf)
- [Modbus 串行规范 V1.02 §2.5.1](https://www.modbus.org/file/secure/modbusoverserial.pdf)
